<!DOCTYPE html>
<html lang="th">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>PowerPlant Final Exam — อัตนัย 6 ข้อ | SUT EE</title>
<script>
MathJax = {
  tex: {
    inlineMath: [['$', '$'], ['\\(', '\\)']],
    displayMath: [['$$', '$$'], ['\\[', '\\]']],
    tags: 'ams'
  },
  options: { skipHtmlTags: ['script','noscript','style','textarea','pre'] }
};
</script>
<script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>
  :root {
    --gold: #c8972a;
    --gold-light: #f5e6c0;
    --dark: #1a1a2e;
    --text: #2c2c2c;
    --bg: #f8f7f4;
    --white: #ffffff;
    --red: #c0392b;
    --green: #1e7e34;
    --blue: #1a5276;
    --purple: #6c3483;
    --border: #ddd;
    --shadow: 0 2px 12px rgba(0,0,0,0.08);
  }
  * { box-sizing: border-box; margin: 0; padding: 0; }
  body {
    font-family: 'Segoe UI', 'Noto Sans Thai', sans-serif;
    background: var(--bg);
    color: var(--text);
    line-height: 1.7;
  }
  /* NAV */
  nav {
    position: fixed; top: 0; left: 0; width: 230px; height: 100vh;
    background: var(--dark); color: #eee; overflow-y: auto;
    padding: 20px 0; z-index: 100;
  }
  nav .nav-title {
    font-size: 0.8rem; font-weight: 700; color: var(--gold);
    padding: 0 16px 12px; border-bottom: 1px solid #333; letter-spacing: 1px;
    text-transform: uppercase;
  }
  nav a {
    display: block; padding: 9px 16px; color: #bbb; text-decoration: none;
    font-size: 0.82rem; border-left: 3px solid transparent; transition: all 0.2s;
  }
  nav a:hover, nav a.active { color: var(--gold); border-left-color: var(--gold); background: rgba(200,151,42,0.08); }
  nav .nav-sub { padding-left: 28px; font-size: 0.76rem; color: #888; }
  /* MAIN */
  main { margin-left: 230px; padding: 0 40px 60px; max-width: 960px; }
  /* HEADER */
  .page-header {
    background: linear-gradient(135deg, var(--dark) 0%, #16213e 100%);
    color: white; padding: 48px 40px; margin: 0 -40px 40px;
  }
  .page-header h1 { font-size: 1.8rem; color: var(--gold); margin-bottom: 6px; }
  .page-header p { color: #aaa; font-size: 0.9rem; }
  .badge {
    display: inline-block; padding: 2px 10px; border-radius: 12px;
    font-size: 0.75rem; font-weight: 700; margin-right: 6px; margin-top: 4px;
  }
  .badge-gold { background: var(--gold); color: white; }
  .badge-blue { background: var(--blue); color: white; }
  /* SECTIONS */
  section {
    background: var(--white); border-radius: 12px; padding: 32px 36px;
    margin-bottom: 36px; box-shadow: var(--shadow);
    border-top: 4px solid var(--gold);
  }
  section h2 {
    font-size: 1.25rem; color: var(--dark); margin-bottom: 4px;
    display: flex; align-items: center; gap: 10px;
  }
  .sec-num {
    background: var(--gold); color: white; border-radius: 50%;
    width: 32px; height: 32px; display: flex; align-items: center;
    justify-content: center; font-size: 0.9rem; font-weight: 700; flex-shrink: 0;
  }
  .sec-sub { color: #888; font-size: 0.82rem; margin-bottom: 24px; }
  h3 {
    font-size: 1rem; color: var(--blue); margin: 24px 0 10px;
    padding-left: 10px; border-left: 3px solid var(--blue);
  }
  h4 { font-size: 0.93rem; color: var(--purple); margin: 18px 0 8px; }
  p { margin-bottom: 10px; }
  /* FORMULA BOX */
  .formula-box {
    background: #f0f4ff; border: 1px solid #b3c6f7;
    border-radius: 8px; padding: 18px 22px; margin: 14px 0;
    overflow-x: auto;
  }
  .formula-box .label {
    font-size: 0.75rem; font-weight: 700; color: var(--blue);
    text-transform: uppercase; letter-spacing: 1px; margin-bottom: 8px;
  }
  /* WARNING BOX */
  .warn {
    background: #fff8e1; border-left: 4px solid #f39c12;
    border-radius: 0 8px 8px 0; padding: 12px 16px; margin: 12px 0;
    font-size: 0.88rem;
  }
  .warn::before { content: "⚠ "; font-weight: 700; color: #e67e22; }
  .warn strong { color: #e67e22; }
  /* NOTE BOX */
  .note {
    background: #eafaf1; border-left: 4px solid #27ae60;
    border-radius: 0 8px 8px 0; padding: 12px 16px; margin: 12px 0;
    font-size: 0.88rem;
  }
  .note::before { content: "✓ "; font-weight: 700; color: #27ae60; }
  /* EXAMPLE BOX */
  .example {
    background: #fdfaf0; border: 1px solid #e8d89a;
    border-radius: 8px; padding: 20px 24px; margin: 16px 0;
  }
  .example .ex-title {
    font-weight: 700; color: var(--gold); font-size: 0.9rem;
    margin-bottom: 12px; text-transform: uppercase; letter-spacing: 0.5px;
  }
  /* STEP */
  .step {
    display: flex; gap: 14px; margin: 12px 0; align-items: flex-start;
  }
  .step-num {
    background: var(--dark); color: var(--gold); border-radius: 50%;
    width: 26px; height: 26px; display: flex; align-items: center;
    justify-content: center; font-size: 0.78rem; font-weight: 700; flex-shrink: 0;
    margin-top: 2px;
  }
  .step-body { flex: 1; }
  /* TABLE */
  table { width: 100%; border-collapse: collapse; margin: 14px 0; font-size: 0.88rem; }
  th { background: var(--dark); color: var(--gold); padding: 9px 12px; text-align: left; }
  td { padding: 8px 12px; border-bottom: 1px solid var(--border); }
  tr:nth-child(even) td { background: #f9f9f9; }
  tr:hover td { background: var(--gold-light); }
  /* CODE */
  .code-block {
    background: #1e1e2e; color: #cdd6f4; border-radius: 8px;
    padding: 16px 20px; font-family: 'Consolas', 'Courier New', monospace;
    font-size: 0.83rem; line-height: 1.6; overflow-x: auto; margin: 12px 0;
  }
  .code-block .c-green { color: #a6e3a1; }
  .code-block .c-yellow { color: #f9e2af; }
  .code-block .c-red { color: #f38ba8; }
  .code-block .c-blue { color: #89b4fa; }
  /* BUS DIAGRAM */
  .bus-diagram {
    background: #f8f9fa; border: 1px solid #dee2e6;
    border-radius: 8px; padding: 16px 20px;
    font-family: monospace; font-size: 0.82rem; line-height: 1.5;
    overflow-x: auto; margin: 10px 0;
  }
  /* GRID */
  .two-col { display: grid; grid-template-columns: 1fr 1fr; gap: 16px; margin: 14px 0; }
  @media(max-width: 700px) { .two-col { grid-template-columns: 1fr; } }
  /* RESULT */
  .result {
    background: var(--dark); color: var(--gold);
    border-radius: 6px; padding: 8px 16px; margin: 8px 0;
    font-family: monospace; font-weight: 700; font-size: 0.92rem;
    display: inline-block;
  }
  /* ACE TABLE */
  .ace-table td.pos { color: var(--red); font-weight: 700; }
  .ace-table td.neg { color: var(--green); font-weight: 700; }
  /* CHECKLIST */
  .checklist { list-style: none; padding: 0; margin: 10px 0; }
  .checklist li { padding: 5px 0 5px 22px; position: relative; font-size: 0.88rem; }
  .checklist li::before { content: "□"; position: absolute; left: 0; color: var(--gold); font-size: 1rem; }
  /* DIVIDER */
  hr { border: none; border-top: 1px solid var(--border); margin: 24px 0; }
  /* EXAM ANSWER SHEET */
  .exam-answer {
    background: #fffdf5;
    border: 2px dashed var(--gold);
    border-radius: 8px;
    padding: 22px 28px;
    margin: 20px 0;
    font-family: 'Sarabun', 'Noto Sans Thai', 'Georgia', serif;
    line-height: 1.9;
    position: relative;
  }
  .exam-answer::before {
    content: "📝 วิธีตอบ (สำหรับเขียนลงกระดาษคำตอบ)";
    position: absolute; top: -12px; left: 18px;
    background: var(--gold); color: white;
    padding: 3px 14px; border-radius: 12px;
    font-size: 0.78rem; font-weight: 700;
    letter-spacing: 0.5px;
  }
  .exam-answer h5 {
    color: var(--dark); font-size: 0.95rem;
    margin: 14px 0 6px; padding-bottom: 4px;
    border-bottom: 1px solid var(--gold-light);
  }
  .exam-answer h5:first-of-type { margin-top: 8px; }
  .exam-answer .line { margin: 4px 0; font-size: 0.92rem; }
  .exam-answer .ans {
    display: inline-block; padding: 2px 10px;
    background: var(--dark); color: var(--gold);
    border-radius: 4px; font-weight: 700;
    font-family: 'Cambria Math', 'STIX Two Math', serif;
  }
  .exam-answer .formula-line {
    font-style: italic; color: var(--blue); font-size: 0.9rem;
  }
  /* PRINT */
  @media print {
    nav { display: none; }
    main { margin-left: 0; padding: 20px; }
    section { break-inside: avoid; box-shadow: none; border: 1px solid #ccc; }
    .exam-answer { break-inside: avoid; }
  }
</style>
</head>
<body>

<!-- NAV -->
<nav>
  <div class="nav-title">PowerPlant Final</div>
  <a href="#q1">① Economic Dispatch</a>
  <a class="nav-sub" href="#q1-formula">สูตร & วิธี</a>
  <a class="nav-sub" href="#q1-ex">ตัวอย่าง</a>
  <a href="#q2">② AGC Multi-Area</a>
  <a class="nav-sub" href="#q2-2area">2-Area</a>
  <a class="nav-sub" href="#q2-3area">3-Area</a>
  <a href="#q3">③ Bus Arrangement</a>
  <a class="nav-sub" href="#q3-types">7 ประเภท</a>
  <a href="#q4">④ Touch &amp; Step Voltage</a>
  <a class="nav-sub" href="#q4-cs">หา Cs</a>
  <a class="nav-sub" href="#q4-ex">ตัวอย่าง 3 กรณี</a>
  <a href="#q5">⑤ Ground Grid R_G</a>
  <a class="nav-sub" href="#q5-sverak">Sverak Formula</a>
  <a class="nav-sub" href="#q5-ex">ตัวอย่าง</a>
  <a href="#q6">⑥ Relay Setting</a>
  <a class="nav-sub" href="#q6-steps">5 Steps</a>
  <a class="nav-sub" href="#q6-ex1">ตัวอย่าง SI</a>
  <a class="nav-sub" href="#q6-ex2">ตัวอย่าง VI</a>
  <a class="nav-sub" href="#q6-coord">Coordination</a>
</nav>

<!-- MAIN -->
<main>
<div class="page-header">
  <h1>PowerPlant Final Exam — อัตนัย 6 ข้อ</h1>
  <p>วิธีทำอย่างละเอียด · สมการ · ตัวอย่างจาก Lecture · ข้อควรระวัง</p>
  <div style="margin-top:12px">
    <span class="badge badge-gold">50 คะแนน</span>
    <span class="badge badge-blue">6 ข้อ × 5 คะแนน</span>
    <span class="badge badge-blue">SUT EE · 2026</span>
  </div>
</div>

<!-- ═══════════════════════════════════════════════════ Q1 ═══ -->
<section id="q1">
  <h2><span class="sec-num">1</span> Economic Load Dispatch — Priority List</h2>
  <div class="sec-sub">Ch6 · 5 คะแนน · เน้นคำนวณ + ตาราง Commitment</div>

  <h3 id="q1-formula">แนวคิดหลัก — เข้าใจก่อนจำสูตร</h3>

  <div class="note">
    โหลดไฟฟ้าเปลี่ยนตลอดวัน — ชั่วโมงเที่ยงคืนโหลดต่ำ ชั่วโมงกลางวันโหลดสูง<br>
    <strong>Unit Commitment</strong> คือการตัดสินใจว่า <em>ชั่วโมงไหนควรเปิด/ปิด Generator ตัวไหน</em> เพื่อให้ต้นทุนรวมต่ำสุด<br>
    <strong>Priority List</strong> คือวิธีที่ง่ายที่สุด: <em>จัดอันดับว่า Generator ตัวไหน "คุ้มค่า" ที่สุด แล้วเปิดตามลำดับ</em>
  </div>

  <h3>สูตรหลักที่ต้องจำ</h3>

  <div class="formula-box">
    <div class="label">① Cost Function — ต้นทุนเชื้อเพลิง (฿/h)</div>
    $$F_i(P_i) = \alpha_i + \beta_i P_i + \gamma_i P_i^2$$
    <p style="font-size:0.85rem;margin-top:6px">แทนค่า $P_i$ (MW) เข้าไป → ได้ต้นทุน ฿ ต่อชั่วโมง</p>
  </div>

  <div class="formula-box">
    <div class="label">② Priority Index σᵢ — เกณฑ์จัดลำดับ (฿/MWh)</div>
    $$\sigma_i = \frac{F_i(P_{\text{test}})}{P_{\text{test}}}$$
    <p style="font-size:0.85rem;margin-top:6px">
      = ต้นทุนเฉลี่ยต่อ MWh ที่จุดทดสอบ<br>
      <strong>ยิ่ง σ น้อย = ยิ่งถูก = เปิดก่อน (Priority สูงกว่า)</strong><br>
      $P_{\text{test}}$ อาจเป็น $P_{\max}$, $P_{\text{avg}}$, หรือ $P_{\min}$ — อ่านโจทย์ให้ดี (ส่วนใหญ่ใช้ $P_{\max}$)
    </p>
  </div>

  <div class="formula-box">
    <div class="label">③ Incremental Cost IC (ใช้ใน Lambda Iteration)</div>
    $$\text{IC}_i = \frac{dF_i}{dP_i} = \beta_i + 2\gamma_i P_i \quad [\text{฿/MWh}]$$
    $$\lambda^* = \text{IC}_1 = \text{IC}_2 = \cdots \quad \Rightarrow \quad P_i^* = \frac{\lambda^* - \beta_i}{2\gamma_i}$$
    $$\sum P_i^* = P_D \quad \text{(Power Balance)}$$
  </div>

  <h3>วิธีทำ Priority List ทีละขั้น</h3>

  <div class="step">
    <div class="step-num">1</div>
    <div class="step-body"><strong>อ่านโจทย์:</strong> ใช้ $P_{\text{test}}$ แบบไหน? (Max / Avg / Min) → ใช้ค่านั้นตลอด</div>
  </div>
  <div class="step">
    <div class="step-num">2</div>
    <div class="step-body"><strong>แทน $P_{\text{test}}$ ลงใน $F_i$</strong> → ได้ต้นทุน ฿/h ของแต่ละ unit</div>
  </div>
  <div class="step">
    <div class="step-num">3</div>
    <div class="step-body"><strong>คำนวณ $\sigma_i = F_i(P_{\text{test}}) \div P_{\text{test}}$</strong> → ได้ ฿/MWh ของแต่ละ unit</div>
  </div>
  <div class="step">
    <div class="step-num">4</div>
    <div class="step-body"><strong>เรียงลำดับ:</strong> $\sigma$ น้อย → Priority สูง → เปิดก่อน</div>
  </div>
  <div class="step">
    <div class="step-num">5</div>
    <div class="step-body"><strong>สร้างตาราง Unit Commitment</strong> (ดูวิธีด้านล่าง — คนส่วนใหญ่งงตรงนี้)</div>
  </div>
  <div class="step">
    <div class="step-num">6</div>
    <div class="step-body">(ถ้าโจทย์ถาม) <strong>Lambda Iteration:</strong> หา $P_i^*$ ของ units ที่ ON → ตรวจ limit → fix ถ้าเกิน</div>
  </div>

  <h3 id="q1-ex">ตัวอย่างจาก Lecture — 3 Units (อธิบายละเอียดทุกขั้น)</h3>

  <div class="example">
    <div class="ex-title">โจทย์</div>
    <table>
      <tr><th>Unit</th><th>$P_{\min}$ (MW)</th><th>$P_{\max}$ (MW)</th><th>Cost Function $F_i$ (฿/h)</th></tr>
      <tr><td>1</td><td>150</td><td>600</td><td>$F_1 = 510 + 7.2P_1 + 0.00142P_1^2$</td></tr>
      <tr><td>2</td><td>100</td><td>400</td><td>$F_2 = 310 + 7.85P_2 + 0.00194P_2^2$</td></tr>
      <tr><td>3</td><td>50</td><td>200</td><td>$F_3 = 78 + 7.97P_3 + 0.00482P_3^2$</td></tr>
    </table>
    <p style="font-size:0.88rem;margin-top:8px">จงหา Priority List และ Unit Commitment Table (ใช้ $P_{\text{test}} = P_{\max}$)</p>
  </div>

  <div class="example">
    <div class="ex-title">Step 2 — คำนวณ F(P_max) ของแต่ละ unit</div>

    <h4>Unit 1 — แทน $P_1 = 600$ MW</h4>
    $$F_1(600) = 510 + 7.2(600) + 0.00142(600)^2$$
    $$= 510 + 4320 + 0.00142 \times 360000$$
    $$= 510 + 4320 + 511.2 = \mathbf{5341.2 \text{ ฿/h}}$$

    <h4>Unit 2 — แทน $P_2 = 400$ MW</h4>
    $$F_2(400) = 310 + 7.85(400) + 0.00194(400)^2$$
    $$= 310 + 3140 + 0.00194 \times 160000$$
    $$= 310 + 3140 + 310.4 = \mathbf{3760.4 \text{ ฿/h}}$$

    <h4>Unit 3 — แทน $P_3 = 200$ MW</h4>
    $$F_3(200) = 78 + 7.97(200) + 0.00482(200)^2$$
    $$= 78 + 1594 + 0.00482 \times 40000$$
    $$= 78 + 1594 + 192.8 = \mathbf{1864.8 \text{ ฿/h}}$$
  </div>

  <div class="example">
    <div class="ex-title">Step 3 — คำนวณ Priority Index σᵢ = F(P_max) ÷ P_max</div>
    $$\sigma_1 = \frac{5341.2}{600} = \mathbf{8.90 \text{ ฿/MWh}}$$
    $$\sigma_2 = \frac{3760.4}{400} = \mathbf{9.40 \text{ ฿/MWh}}$$
    $$\sigma_3 = \frac{1864.8}{200} = \mathbf{9.32 \text{ ฿/MWh}}$$
  </div>

  <div class="example">
    <div class="ex-title">Step 4 — เรียงลำดับจาก σ น้อยไปมาก</div>
    <table>
      <tr><th>Priority</th><th>Unit</th><th>σ (฿/MWh)</th><th>เหตุผล</th></tr>
      <tr><td style="color:var(--green);font-weight:700">1 (เปิดก่อน)</td><td>Unit 1</td><td>8.90</td><td>ถูกที่สุด</td></tr>
      <tr><td>2</td><td>Unit 3</td><td>9.32</td><td>ถูกเป็นอันดับ 2</td></tr>
      <tr><td style="color:var(--red)">3 (เปิดหลังสุด)</td><td>Unit 2</td><td>9.40</td><td>แพงที่สุด</td></tr>
    </table>
    <div style="text-align:center;margin-top:10px">
      <span class="result">Priority List = Unit 1 → Unit 3 → Unit 2</span>
    </div>
    <div class="warn" style="margin-top:12px">
      <strong>ทำไม Unit 3 ก่อน Unit 2?</strong> เพราะ σ₃ = 9.32 &lt; σ₂ = 9.40 แม้ Unit 2 จะมีกำลังสูงกว่า แต่ต้นทุนเฉลี่ยแพงกว่า Unit 3
    </div>
  </div>

  <div class="example" style="border-color:var(--blue);background:#f0f7ff">
    <div class="ex-title" style="color:var(--blue)">เพิ่มเติม — ตาราง σ ที่ 3 จุด (ตามสไลด์อาจารย์ Page 40)</div>

    <p style="font-size:0.9rem">โจทย์อาจสั่งให้ใช้จุด test ต่างกัน ลองคำนวณครบทั้ง <strong>P_max / P_avg / P_min</strong> เพื่อเห็นภาพรวม</p>

    <h4>หา P_avg ของแต่ละ unit</h4>
    $$P_{\text{avg},1} = \frac{150+600}{2} = 375\text{ MW}, \quad P_{\text{avg},2} = \frac{100+400}{2} = 250\text{ MW}, \quad P_{\text{avg},3} = \frac{50+200}{2} = 125\text{ MW}$$

    <h4>คำนวณ F และ σ ที่ 3 จุด</h4>
    <table>
      <tr><th>Unit</th><th>P_test (MW)</th><th>F(P_test) (฿/h)</th><th>σ = F/P (฿/MWh)</th></tr>
      <tr style="background:#fff8e1"><td rowspan="3"><strong>1</strong></td><td>P_min = 150</td><td>$510+7.2(150)+0.00142(150)^2 = 1621.95$</td><td>1621.95/150 = <strong>10.81</strong></td></tr>
      <tr style="background:#fff8e1"><td>P_avg = 375</td><td>$510+7.2(375)+0.00142(375)^2 = 3409.69$</td><td>3409.69/375 = <strong>9.09</strong></td></tr>
      <tr style="background:#fff8e1"><td>P_max = 600</td><td>$5341.2$</td><td>5341.2/600 = <strong>8.90</strong></td></tr>
      <tr><td rowspan="3"><strong>2</strong></td><td>P_min = 100</td><td>$310+7.85(100)+0.00194(100)^2 = 1114.4$</td><td>1114.4/100 = <strong>11.14</strong></td></tr>
      <tr><td>P_avg = 250</td><td>$310+7.85(250)+0.00194(250)^2 = 2393.75$</td><td>2393.75/250 = <strong>9.58</strong></td></tr>
      <tr><td>P_max = 400</td><td>$3760.4$</td><td>3760.4/400 = <strong>9.40</strong></td></tr>
      <tr style="background:#fff8e1"><td rowspan="3"><strong>3</strong></td><td>P_min = 50</td><td>$78+7.97(50)+0.00482(50)^2 = 488.55$</td><td>488.55/50 = <strong>9.77</strong></td></tr>
      <tr style="background:#fff8e1"><td>P_avg = 125</td><td>$78+7.97(125)+0.00482(125)^2 = 1149.56$</td><td>1149.56/125 = <strong>9.20</strong></td></tr>
      <tr style="background:#fff8e1"><td>P_max = 200</td><td>$1864.8$</td><td>1864.8/200 = <strong>9.32</strong></td></tr>
    </table>

    <h4>สรุป σ และ Priority List ที่ 3 จุด</h4>
    <table>
      <tr><th>Unit</th><th>σ @ P_max</th><th>σ @ P_avg</th><th>σ @ P_min</th></tr>
      <tr><td><strong>1</strong></td><td style="background:#d4edda"><strong>8.90 ★</strong></td><td style="background:#d4edda"><strong>9.09 ★</strong></td><td>10.81</td></tr>
      <tr><td><strong>2</strong></td><td>9.40</td><td>9.58</td><td>11.14</td></tr>
      <tr><td><strong>3</strong></td><td>9.32</td><td>9.20</td><td style="background:#d4edda"><strong>9.77 ★</strong></td></tr>
      <tr style="background:var(--dark);color:var(--gold);font-weight:700">
        <td style="color:var(--gold)">Priority List (PL)</td>
        <td style="color:var(--gold)">1 → 3 → 2</td>
        <td style="color:var(--gold)">1 → 3 → 2</td>
        <td style="color:var(--gold)">3 → 1 → 2</td>
      </tr>
    </table>

    <div class="warn">
      <strong>สังเกตจุดสำคัญ:</strong> ที่ <strong>P_max</strong> และ <strong>P_avg</strong> ได้ลำดับเดียวกัน (1→3→2) แต่ที่ <strong>P_min</strong> เปลี่ยนเป็น (3→1→2) เพราะ Unit 3 มี fixed cost (a=78) น้อยมาก เมื่อเดินที่กำลังต่ำมันคุ้มกว่า → <strong>ต้องอ่านโจทย์ให้ชัดว่าให้ใช้จุดไหน</strong>
    </div>
  </div>

  <div class="example">
    <div class="ex-title">Step 5 — สร้างตาราง Unit Commitment</div>

    <div class="note" style="margin-bottom:14px">
      <strong>หลักการสร้างตาราง:</strong><br>
      เพิ่ม unit ตามลำดับ Priority ทีละตัว<br>
      • <strong>Max MW</strong> ของแต่ละ state = ผลรวม $P_{\max}$ ของทุก unit ที่ ON<br>
      • <strong>Min MW</strong> ของ state ล่างสุด = $P_{\min}$ ของ unit นั้น<br>
      • <strong>Min MW</strong> ของ state ที่สูงขึ้น = <u>Max MW ของ state ก่อนหน้า</u>
    </div>

    <table>
      <tr><th>State</th><th>Units ON</th><th>Min MW</th><th>Max MW</th><th>วิธีคิด Min</th></tr>
      <tr><td><strong>c</strong></td><td>Unit 1</td><td>150</td><td>600</td><td>$P_{1,\min} = 150$</td></tr>
      <tr><td><strong>b</strong></td><td>Unit 1 + Unit 3</td><td>600</td><td>800</td><td>= Max ของ state c = 600</td></tr>
      <tr><td><strong>a</strong></td><td>Unit 1 + Unit 3 + Unit 2</td><td>800</td><td>1200</td><td>= Max ของ state b = 800</td></tr>
    </table>

    <div class="warn">
      <strong>ผิดบ่อยมาก:</strong> Min MW ของ state b <u>ไม่ใช่</u> 150+50=200 แต่คือ <strong>600</strong> (Max ของ state c)<br>
      เหตุผล: เราจะเปิด Unit 3 ก็ต่อเมื่อโหลดเกิน 600 MW แล้วเท่านั้น (Unit 1 คนเดียวรับไม่ไหวแล้ว)
    </div>

    <h4 style="margin-top:18px">วิธีอ่านตาราง — ตัดสินใจ State จากโหลด</h4>
    <table>
      <tr><th>ถ้าโหลด (MW)</th><th>ใช้ State</th><th>เปิด Unit ไหน</th></tr>
      <tr><td>150 – 600</td><td>c</td><td>Unit 1 เท่านั้น</td></tr>
      <tr><td>601 – 800</td><td>b</td><td>Unit 1 + Unit 3</td></tr>
      <tr><td>801 – 1200</td><td>a</td><td>Unit 1 + Unit 3 + Unit 2</td></tr>
    </table>
    <p style="font-size:0.88rem;margin-top:8px">ตัวอย่าง: โหลด = 700 MW → อยู่ใน 601–800 → ใช้ state b → เปิด Unit 1 และ Unit 3</p>
  </div>

  <h3>Step 6 — Lambda Iteration (Economic Dispatch)</h3>

  <div class="note">
    <strong>หมายเหตุ:</strong> ตัวอย่าง Lambda Iteration ด้านล่างนี้เป็น <strong>เนื้อหาเพิ่มเติม</strong> ไม่ได้อยู่ในสไลด์อาจารย์โดยตรง (สไลด์ Page 42 มีแค่กราฟเปรียบเทียบ Priority List UC vs Economic Dispatch) — ใส่ไว้เผื่อข้อสอบให้คำนวณตัวเลข Economic Dispatch
  </div>

  <div class="example">
    <div class="ex-title">ตัวอย่าง: Demand = 900 MW → State a (Unit 1+3+2 ทั้งหมด)</div>

    <h4>IC ของแต่ละ Unit</h4>
    $$\text{IC}_1 = 7.2 + 2(0.00142)P_1 = 7.2 + 0.00284P_1$$
    $$\text{IC}_2 = 7.85 + 2(0.00194)P_2 = 7.85 + 0.00388P_2$$
    $$\text{IC}_3 = 7.97 + 2(0.00482)P_3 = 7.97 + 0.00964P_3$$

    <h4>ตั้งสมการ IC₁ = IC₂ = IC₃ = λ → แสดง P ในรูป λ</h4>
    $$P_1 = \frac{\lambda - 7.2}{0.00284}, \quad P_2 = \frac{\lambda - 7.85}{0.00388}, \quad P_3 = \frac{\lambda - 7.97}{0.00964}$$

    <h4>แทนลง Power Balance: $P_1 + P_2 + P_3 = 900$</h4>
    $$\frac{\lambda - 7.2}{0.00284} + \frac{\lambda - 7.85}{0.00388} + \frac{\lambda - 7.97}{0.00964} = 900$$
    $$352.11(\lambda - 7.2) + 257.73(\lambda - 7.85) + 103.73(\lambda - 7.97) = 900$$
    $$713.57\lambda - (2535.2 + 2023.2 + 827.0) = 900$$
    $$713.57\lambda = 900 + 5385.4 = 6285.4$$
    <div style="text-align:center;margin:10px 0">
      <span class="result">$\lambda^* \approx 8.81 \text{ ฿/MWh}$</span>
    </div>

    <h4>หา P จาก λ*</h4>
    $$P_1 = \frac{8.81 - 7.2}{0.00284} \approx 567 \text{ MW} \quad (150 \le 567 \le 600 \ \checkmark)$$
    $$P_2 = \frac{8.81 - 7.85}{0.00388} \approx 247 \text{ MW} \quad (100 \le 247 \le 400 \ \checkmark)$$
    $$P_3 = \frac{8.81 - 7.97}{0.00964} \approx 87 \text{ MW} \quad (50 \le 87 \le 200 \ \checkmark)$$
    <div style="text-align:center;margin:10px 0">
      <span class="result">$567 + 247 + 87 \approx 901 \approx 900 \text{ MW} \quad \checkmark$</span>
    </div>
    <div class="note">ไม่มี unit ไหน hit limit → ไม่ต้อง fix → เสร็จสิ้น</div>
  </div>

  <h3>กรณีพิเศษ — ถ้า P* เกิน Limit</h3>
  <div class="example">
    <div class="ex-title">หลักการ: Fix unit ที่ hit limit แล้ว solve ใหม่</div>
    <div class="step">
      <div class="step-num">1</div>
      <div class="step-body">คำนวณ $P_i^* = (\lambda - \beta_i) / 2\gamma_i$ ตามปกติ</div>
    </div>
    <div class="step">
      <div class="step-num">2</div>
      <div class="step-body">ถ้า $P_i^* > P_{i,\max}$ → Fix $P_i = P_{i,\max}$; ถ้า $P_i^* < P_{i,\min}$ → Fix $P_i = P_{i,\min}$</div>
    </div>
    <div class="step">
      <div class="step-num">3</div>
      <div class="step-body">Demand ใหม่ = Demand เดิม − $P_{\text{fixed}}$ → แก้สมการใหม่สำหรับ units ที่เหลือ</div>
    </div>
    <div class="step">
      <div class="step-num">4</div>
      <div class="step-body">ทำซ้ำจนไม่มี unit ไหน hit limit</div>
    </div>
    <div class="warn">ห้าม reuse ค่า $\lambda$ เดิมหลัง fix — ต้องแก้สมการหา $\lambda$ ใหม่ทุกครั้ง</div>
  </div>

  <h3>สรุปสิ่งที่งงบ่อย</h3>
  <table>
    <tr><th>ข้อสงสัย</th><th>คำตอบ</th></tr>
    <tr><td>σ คืออะไร?</td><td>ต้นทุนเฉลี่ย ฿/MWh ที่จุด test — ยิ่งน้อยยิ่งดี</td></tr>
    <tr><td>ทำไมใช้ P_max เป็น test?</td><td>ถ้าจะเปิด unit ควรเดินเต็มกำลัง — ประเมินที่ worst case</td></tr>
    <tr><td>Min MW ใน UC Table มาจากไหน?</td><td>= Max MW ของ state ก่อนหน้า (ไม่ใช่ผลรวม P_min!)</td></tr>
    <tr><td>Priority 1→3→2 เพราะอะไร?</td><td>σ₁=8.90 &lt; σ₃=9.32 &lt; σ₂=9.40</td></tr>
    <tr><td>IC กับ σ ต่างกันอย่างไร?</td><td>IC = ต้นทุน marginal (ฟังก์ชัน P) / σ = ต้นทุนเฉลี่ย (ค่าเดียว)</td></tr>
  </table>

  <div class="warn">
    <strong>ผลลัพธ์ Priority อาจต่างกัน</strong> ขึ้นกับว่าใช้ $P_{\max}$, $P_{\text{avg}}$, หรือ $P_{\min}$ — ตัวอย่างนี้ที่ P_min ลำดับเปลี่ยนเป็น 3→1→2 อ่านโจทย์ให้ชัดก่อนเสมอ
  </div>

  <div class="exam-answer">
    <h5>ขั้นที่ 1 — คำนวณ F(P<sub>max</sub>) ของแต่ละ unit</h5>
    <div class="line">F₁(600) = α₁ + β₁P₁ + γ₁P₁² = 510 + 7.2(600) + 0.00142(600)² = <span class="ans">5341.2 ฿/h</span></div>
    <div class="line">F₂(400) = α₂ + β₂P₂ + γ₂P₂² = 310 + 7.85(400) + 0.00194(400)² = <span class="ans">3760.4 ฿/h</span></div>
    <div class="line">F₃(200) = α₃ + β₃P₃ + γ₃P₃² = 78 + 7.97(200) + 0.00482(200)² = <span class="ans">1864.8 ฿/h</span></div>

    <h5>ขั้นที่ 2 — คำนวณ Priority Index σᵢ</h5>
    <div class="line">σ₁ = F₁(P<sub>1,max</sub>) / P<sub>1,max</sub> = 5341.2 / 600 = <span class="ans">8.90 ฿/MWh</span></div>
    <div class="line">σ₂ = F₂(P<sub>2,max</sub>) / P<sub>2,max</sub> = 3760.4 / 400 = <span class="ans">9.40 ฿/MWh</span></div>
    <div class="line">σ₃ = F₃(P<sub>3,max</sub>) / P<sub>3,max</sub> = 1864.8 / 200 = <span class="ans">9.32 ฿/MWh</span></div>

    <h5>ขั้นที่ 3 — เรียงลำดับจาก σ น้อยไปมาก</h5>
    <div class="line">σ₁ (8.90) &lt; σ₃ (9.32) &lt; σ₂ (9.40) ∴ <span class="ans">Priority List = Unit 1 → Unit 3 → Unit 2</span></div>

    <h5>ขั้นที่ 4 — ตาราง Unit Commitment (เพิ่ม unit ตามลำดับ Priority)</h5>
    <div class="line">State c: Unit 1 → Min = P<sub>1,min</sub> = <span class="ans">150 MW</span>, Max = P<sub>1,max</sub> = <span class="ans">600 MW</span></div>
    <div class="line">State b: Unit 1+3 → Min = Max(c) = <span class="ans">600 MW</span>, Max = P<sub>1,max</sub>+P<sub>3,max</sub> = 600+200 = <span class="ans">800 MW</span></div>
    <div class="line">State a: Unit 1+3+2 → Min = Max(b) = <span class="ans">800 MW</span>, Max = 600+200+400 = <span class="ans">1200 MW</span></div>
  </div>
</section>

<!-- ═══════════════════════════════════════════════════ Q2 ═══ -->
<section id="q2">
  <h2><span class="sec-num">2</span> AGC Multi-Area — ACE Calculation</h2>
  <div class="sec-sub">Ch7 · 5 คะแนน · คำนวณ $\Delta P_{\text{tie}}$, ACE, บอกทิศทาง Gen</div>

  <h3>สูตรหลัก</h3>

  <div class="formula-box">
    <div class="label">Area Control Error (ACE)</div>
    $$\boxed{ACE_i = \Delta P_{\text{tie},i} + B_i \cdot \Delta f}$$
    <p style="margin-top:10px;font-size:0.85rem">
      $\Delta P_{\text{tie},i} = P_{\text{tie,actual}} - P_{\text{tie,scheduled}}$ (Actual $-$ Schedule, มีเครื่องหมาย)<br>
      $B_i$ = Frequency Bias [MW/Hz] (กำหนดมาให้)<br>
      $\Delta f = f_{\text{actual}} - f_{\text{nominal}}$ [Hz]
    </p>
  </div>

  <div class="formula-box">
    <div class="label">ระบบ 2 Area — Tie-line Balance</div>
    $$\Delta P_{\text{tie},2} = -\Delta P_{\text{tie},1}$$
    <p style="font-size:0.85rem;margin-top:6px">กำลังที่ส่งออกจาก Area 1 = กำลังที่รับเข้า Area 2 (เครื่องหมายตรงข้าม)</p>
  </div>

  <div class="formula-box">
    <div class="label">ระบบ 3 Area — Tie-line Balance Check</div>
    $$\sum_{i=A,B,C} \Delta P_{\text{tie},i} = 0 \quad \text{(ต้องเป็น 0 เสมอ)}$$
  </div>

  <h3>การแปลผล ACE</h3>
  <table class="ace-table">
    <tr><th>ค่า ACE</th><th>ความหมาย</th><th>AGC สั่ง</th></tr>
    <tr><td class="neg">$ACE < 0$</td><td>Area ผลิตน้อยไป / ส่งออกน้อยกว่า Schedule</td><td class="neg">เพิ่ม Generation ↑</td></tr>
    <tr><td class="pos">$ACE > 0$</td><td>Area ผลิตมากไป / ส่งออกมากกว่า Schedule</td><td class="pos">ลด Generation ↓</td></tr>
    <tr><td>$ACE = 0$</td><td>สมดุล</td><td>คงเดิม</td></tr>
  </table>

  <h3 id="q2-2area">ตัวอย่าง — ระบบ 2 Area (จาก Lecture)</h3>
  <div class="example">
    <div class="ex-title">โจทย์</div>
    <ul style="margin:8px 0 12px 18px;font-size:0.9rem">
      <li>$f = 49.95$ Hz, $f_{\text{nom}} = 50$ Hz $\;\Rightarrow\; \Delta f = 49.95 - 50 = -0.05$ Hz</li>
      <li>Tie-line <strong>Schedule</strong>: Area 1 $\to$ Area 2 = $+300$ MW</li>
      <li>Tie-line <strong>Actual</strong>: Area 1 $\to$ Area 2 = $+260$ MW</li>
      <li>$B_1 = 400$ MW/Hz, $\;B_2 = 350$ MW/Hz</li>
    </ul>

    <div class="step">
      <div class="step-num">1</div>
      <div class="step-body">
        <strong>$\Delta P_{\text{tie}}$:</strong>
        $$\Delta P_{\text{tie},1} = 260 - 300 = -40\text{ MW}$$
        $$\Delta P_{\text{tie},2} = -\Delta P_{\text{tie},1} = +40\text{ MW}$$
      </div>
    </div>

    <div class="step">
      <div class="step-num">2</div>
      <div class="step-body">
        <strong>ACE:</strong>
        $$ACE_1 = (-40) + 400 \times (-0.05) = -40 - 20 = \mathbf{-60\text{ MW}} \quad\to\text{ เพิ่ม Gen ↑}$$
        $$ACE_2 = (+40) + 350 \times (-0.05) = 40 - 17.5 = \mathbf{+22.5\text{ MW}} \quad\to\text{ ลด Gen ↓}$$
      </div>
    </div>
  </div>

  <h3 id="q2-3area">ตัวอย่าง — ระบบ 3 Area (จาก Lecture)</h3>
  <div class="example">
    <div class="ex-title">โจทย์</div>
    <ul style="margin:8px 0 12px 18px;font-size:0.9rem">
      <li>$f = 49.94$ Hz $\;\Rightarrow\; \Delta f = -0.06$ Hz</li>
      <li>$B_A = 300$, $B_B = 250$, $B_C = 200$ MW/Hz</li>
      <li>$\Delta P_{\text{tie},A} = -40$ MW, $\;\Delta P_{\text{tie},B} = +10$ MW, $\;\Delta P_{\text{tie},C} = +30$ MW</li>
    </ul>

    <div class="step">
      <div class="step-num">1</div>
      <div class="step-body">
        <strong>Check Balance:</strong>
        $$\sum \Delta P_{\text{tie}} = -40 + 10 + 30 = 0 \quad \checkmark$$
      </div>
    </div>

    <div class="step">
      <div class="step-num">2</div>
      <div class="step-body">
        <strong>ACE แต่ละ Area:</strong>
        $$ACE_A = -40 + 300 \times (-0.06) = -40 - 18 = \mathbf{-58\text{ MW}} \quad\to\text{ เพิ่ม Gen ↑}$$
        $$ACE_B = +10 + 250 \times (-0.06) = 10 - 15 = \mathbf{-5\text{ MW}} \quad\to\text{ เพิ่ม Gen ↑ (เล็กน้อย)}$$
        $$ACE_C = +30 + 200 \times (-0.06) = 30 - 12 = \mathbf{+18\text{ MW}} \quad\to\text{ ลด Gen ↓}$$
      </div>
    </div>
  </div>

  <div class="warn">
    <strong>สำคัญมาก:</strong> $\Delta P_{\text{tie},i}$ ต้องนิยามให้ถูก — เป็น Actual $-$ Schedule เสมอ และต้องมีเครื่องหมายแสดงทิศทาง
  </div>
  <div class="warn">
    ในระบบ 3 Area ถ้า $\sum \Delta P_{\text{tie}} \ne 0$ แสดงว่าโจทย์กำหนด Scheduled หรือ Actual ผิดพลาด ต้องตรวจสอบก่อนคำนวณ ACE
  </div>
  <div class="note">$\Delta f < 0$ (ความถี่ต่ำกว่า nominal) มักทำให้ $B_i \cdot \Delta f < 0$ → ลด ACE → ดัน ACE เป็นลบ → เพิ่ม Gen</div>

  <div class="exam-answer">
    <h5>(ก) ระบบ 2 Area</h5>
    <div class="line">Δf = f − f<sub>nom</sub> = 49.95 − 50 = <span class="ans">−0.05 Hz</span></div>
    <div class="line">ΔP<sub>tie,1</sub> = P<sub>actual</sub> − P<sub>sched</sub> = 260 − 300 = <span class="ans">−40 MW</span></div>
    <div class="line">ΔP<sub>tie,2</sub> = −ΔP<sub>tie,1</sub> = −(−40) = <span class="ans">+40 MW</span></div>
    <div class="line">ACE₁ = ΔP<sub>tie,1</sub> + B₁·Δf = (−40) + 400(−0.05) = <span class="ans">−60 MW</span> → ACE&lt;0 ∴ เพิ่ม Gen ↑</div>
    <div class="line">ACE₂ = ΔP<sub>tie,2</sub> + B₂·Δf = (+40) + 350(−0.05) = <span class="ans">+22.5 MW</span> → ACE&gt;0 ∴ ลด Gen ↓</div>

    <h5>(ข) ระบบ 3 Area</h5>
    <div class="line">Δf = f − f<sub>nom</sub> = 49.94 − 50 = <span class="ans">−0.06 Hz</span></div>
    <div class="line">ΣΔP<sub>tie</sub> = ΔP<sub>A</sub> + ΔP<sub>B</sub> + ΔP<sub>C</sub> = (−40) + (+10) + (+30) = <span class="ans">0 ✓</span> (สมดุล)</div>
    <div class="line">ACE<sub>A</sub> = ΔP<sub>tie,A</sub> + B<sub>A</sub>·Δf = (−40) + 300(−0.06) = <span class="ans">−58 MW</span> → เพิ่ม Gen ↑</div>
    <div class="line">ACE<sub>B</sub> = ΔP<sub>tie,B</sub> + B<sub>B</sub>·Δf = (+10) + 250(−0.06) = <span class="ans">−5 MW</span> → ≈0 ใกล้สมดุล</div>
    <div class="line">ACE<sub>C</sub> = ΔP<sub>tie,C</sub> + B<sub>C</sub>·Δf = (+30) + 200(−0.06) = <span class="ans">+18 MW</span> → ลด Gen ↓</div>
  </div>
</section>

<!-- ═══════════════════════════════════════════════════ Q3 ═══ -->
<section id="q3">
  <h2><span class="sec-num">3</span> Bus Arrangement — วาดรูปและ Identify</h2>
  <div class="sec-sub">Ch8 · 5 คะแนน · วาด Topology หรืออ่าน SLD แล้วบอกประเภท</div>

  <h3>ตาราง 7 ประเภท</h3>
  <table>
    <tr><th>#</th><th>ย่อ</th><th>ชื่อเต็ม</th><th>CB/Feeder</th><th>จำนวน Bus</th><th>Reliability</th><th>ใช้ที่</th></tr>
    <tr><td>①</td><td><strong>SBSB</strong></td><td>Single-Bus, Single-Breaker</td><td>1</td><td>1</td><td>ต่ำสุด</td><td>สถานีเล็ก</td></tr>
    <tr><td>②</td><td><strong>DBDB</strong></td><td>Double-Bus, Double-Breaker</td><td>2</td><td>2</td><td>สูงสุด</td><td>500 kV</td></tr>
    <tr><td>③</td><td><strong>MATB</strong></td><td>Main &amp; Transfer Bus</td><td>~1</td><td>2 (Main+Xfer)</td><td>ปานกลาง</td><td>ทั่วไป</td></tr>
    <tr><td>④</td><td><strong>DMAST</strong></td><td>Double-Main &amp; Single-Transfer</td><td>~1</td><td>3 (A+B+Xfer)</td><td>สูง</td><td>115 kV สำคัญ</td></tr>
    <tr><td>⑤</td><td><strong>DBSB</strong></td><td>Double-Bus, Single-Breaker</td><td>1+Tie CB</td><td>2</td><td>ปานกลาง-สูง</td><td>33–115 kV</td></tr>
    <tr><td>⑥</td><td><strong>Ring</strong></td><td>Ring Bus</td><td>1 (=n Feeder)</td><td>0 (loop)</td><td>สูง</td><td>4–6 Feeders</td></tr>
    <tr><td>⑦</td><td><strong>BAAH</strong></td><td>Breaker-and-a-Half</td><td><strong>1.5</strong></td><td>2</td><td>สูงมาก</td><td>230–500 kV</td></tr>
  </table>

  <h3 id="q3-types">Topology ของแต่ละแบบ</h3>

  <div class="two-col">
    <div>
      <h4>① SBSB — Single-Bus Single-Breaker</h4>
      <div class="bus-diagram">
══════════════ BUS ══════════════
  │           │           │
[DS]        [DS]        [DS]
[CB]        [CB]        [CB]
[DS]        [DS]        [DS]
  │           │           │
 F1          F2          F3
      </div>
      <p style="font-size:0.82rem">✔ ถูก ง่าย &nbsp;✘ Bus เสีย → ดับทั้งหมด</p>
    </div>
    <div>
      <h4>② DBDB — Double-Bus Double-Breaker</h4>
      <div class="bus-diagram">
═══════════ BUS 1 ════════════
[DS][CB][DS]    [DS][CB][DS]
      │                │
     F1               F2
      │                │
[DS][CB][DS]    [DS][CB][DS]
═══════════ BUS 2 ════════════
      </div>
      <p style="font-size:0.82rem">✔ CB เสียไม่ส่งผล &nbsp;✘ แพงที่สุด, ใช้พื้นที่มาก</p>
    </div>
  </div>

  <div class="two-col">
    <div>
      <h4>③ MATB — Main &amp; Transfer Bus</h4>
      <div class="bus-diagram">
═══════════ MAIN BUS ═══════════
[DS][CB][DS]      [DS][CB][DS]
  F1                  F2
═══════════ TRANSFER BUS ═══════
              [Tie CB]
      </div>
      <p style="font-size:0.82rem">✔ ซ่อม CB ไม่ดับ &nbsp;✘ Transfer ใช้ได้ทีละ 1</p>
    </div>
    <div>
      <h4>④ DMAST — Double-Main + Single-Transfer</h4>
      <div class="bus-diagram">
═══════════ BUS-A ══════════
[DS][CB][DS]  [DS][CB][DS]
  F1              F2
[DS][CB][DS]  [DS][CB][DS]
═══════════ BUS-B ══════════
        [Tie CB]
═══ TRANSFER BUS ═══════════
      </div>
      <p style="font-size:0.82rem">✔ BusA เสีย → ย้าย BusB ได้ทันที &nbsp;(นครราชสีมา 2)</p>
    </div>
  </div>

  <div class="two-col">
    <div>
      <h4>⑤ DBSB — Double-Bus Single-Breaker</h4>
      <div class="bus-diagram">
═══════════ BUS 1 ════════════
[DS]       [DS]       [DS]
[CB]       [CB]       [CB]
[DS]       [DS]       [DS]
═══════════ BUS 2 ════════════
          [Tie CB]
  F1         F2         F3
      </div>
      <p style="font-size:0.82rem">✔ เลือกบัสได้ &nbsp;✘ DS มาก → ซับซ้อน</p>
    </div>
    <div>
      <h4>⑥ Ring Bus</h4>
      <div class="bus-diagram">
  [CB]──────────[CB]
   │                │
F1─●            ●─F2
   │                │
  [CB]──────────[CB]
            │
           ●─F3 (ระหว่าง CB)
      </div>
      <p style="font-size:0.82rem">✔ n feeder = n CB &nbsp;✘ CB 2 ตัวติดกัน fault → 2 วงจรดับ</p>
    </div>
  </div>

  <div>
    <h4>⑦ BAAH — Breaker-and-a-Half &nbsp;<span style="color:var(--gold);font-size:0.8rem">($\frac{3}{2} = 1.5$ CB/feeder)</span></h4>
    <div class="bus-diagram" style="max-width:420px">
══════════════════ BUS 1 ══════════════════
[CB-1A]                        [CB-1B]
  F1──●──[CB-TIE-1]──●──[CB-TIE-2]──●──F2
[CB-2A]                        [CB-2B]
══════════════════ BUS 2 ══════════════════
(3 CB ต่อ 2 Feeder → CB-TIE ใช้ร่วมกัน)
    </div>
    <p style="font-size:0.82rem">✔ Reliability เทียบ DBDB แต่ประหยัดกว่า &nbsp;✔ ใช้ที่ 230–500 kV &nbsp;✘ ซับซ้อน ต้องออกแบบ protection ดี</p>
  </div>

  <div class="warn">
    <strong>Key Identifier:</strong> นับ CB ต่อ feeder → 1=SBSB/MATB/DBSB/Ring, 1.5=BAAH, 2=DBDB &nbsp;|&nbsp; นับ Bus → 1=SBSB, 2=DBDB/DBSB/BAAH, 3=DMAST
  </div>
  <div class="note">ตัวอย่างข้อสอบ: สถานีนครราชสีมา 2 (115 kV) ใช้แบบ DMAST — มี Main Bus 2 ชุด + Transfer Bus</div>

  <div class="exam-answer">
    <h5>วิธีตอบ (รูปแบบ): ถ้าโจทย์ให้รูป SLD แล้วถามว่าเป็น Bus แบบใด</h5>
    <div class="line"><strong>ขั้นที่ 1 — นับจำนวน Bus</strong> ที่ปรากฏในรูป</div>
    <div class="line"><strong>ขั้นที่ 2 — นับจำนวน CB ต่อ Feeder</strong> (จะได้ 1, 1.5, หรือ 2)</div>
    <div class="line"><strong>ขั้นที่ 3 — จับคู่กับตาราง:</strong></div>
    <div class="line">&nbsp;&nbsp;• 1 Bus + 1 CB/Fdr → <span class="ans">SBSB</span></div>
    <div class="line">&nbsp;&nbsp;• 2 Bus + 1 CB/Fdr + Tie CB → <span class="ans">DBSB</span></div>
    <div class="line">&nbsp;&nbsp;• 2 Bus (Main+Transfer) + 1 CB/Fdr + Tie → <span class="ans">MATB</span></div>
    <div class="line">&nbsp;&nbsp;• 3 Bus (Main A + Main B + Transfer) → <span class="ans">DMAST</span></div>
    <div class="line">&nbsp;&nbsp;• 2 Bus + 2 CB/Fdr → <span class="ans">DBDB</span></div>
    <div class="line">&nbsp;&nbsp;• 2 Bus + 1.5 CB/Fdr (3 CB/2 Feeder) → <span class="ans">BAAH</span></div>
    <div class="line">&nbsp;&nbsp;• ลูป CB ปิด, n Feeder = n CB → <span class="ans">Ring Bus</span></div>

    <h5>ตัวอย่างคำตอบ — สถานีนครราชสีมา 2 (115 kV)</h5>
    <div class="line">นับ Bus = 3 (Main-A, Main-B, Transfer)</div>
    <div class="line">นับ CB/Feeder ≈ 1 (ผ่าน Main-A หรือ Main-B) + มี Tie CB ระหว่าง A กับ B</div>
    <div class="line">∴ เป็นแบบ <span class="ans">DMAST (Double-Main &amp; Single-Transfer)</span></div>
    <div class="line"><strong>ข้อดี:</strong> ถ้า Bus-A เสีย ย้ายมา Bus-B ได้ทันที / ซ่อม CB ผ่าน Transfer Bus ได้</div>
    <div class="line"><strong>ข้อเสีย:</strong> ใช้พื้นที่และอุปกรณ์มาก / Transfer Bus ใช้ได้ทีละ 1 Feeder</div>
    <div class="line"><strong>ใช้ที่:</strong> สถานี 115 kV ที่ต้องการ Reliability สูง</div>
  </div>
</section>

<!-- ═══════════════════════════════════════════════════ Q4 ═══ -->
<section id="q4">
  <h2><span class="sec-num">4</span> Touch &amp; Step Voltage (IEEE 80)</h2>
  <div class="sec-sub">Ch8 · 5 คะแนน · คำนวณ Allowable Voltage → เปรียบ Measured</div>

  <h3>สูตรหลัก</h3>

  <div class="note">
    <strong>เข้าใจ E<sub>allowable</sub> ก่อน:</strong> ค่าที่ได้จากสูตร IEEE 80 ด้านล่าง (E<sub>touch</sub>, E<sub>step</sub>) <u>คือ E<sub>allowable</sub> เอง</u>
    — แปลว่าเป็น <strong>"แรงดันสูงสุดที่ร่างกายคนทนได้อย่างปลอดภัย"</strong>
    เวลาตัดสิน safety เอาไปเทียบกับ <strong>E<sub>actual</sub></strong> ที่วัดได้/คำนวณจาก fault จริงในสถานี
  </div>

  <div class="formula-box">
    <div class="label">Allowable Touch &amp; Step Voltage (IEEE 80) — ค่า E<sub>allowable</sub></div>
    $$E_{\text{touch (allow)}} = \left(1000 + 1.5\, C_s\, \rho_s\right) \frac{K}{\sqrt{t_s}} \quad [\text{V}]$$
    $$E_{\text{step (allow)}} = \left(1000 + 6\, C_s\, \rho_s\right) \frac{K}{\sqrt{t_s}} \quad [\text{V}]$$
    <table style="margin-top:12px">
      <tr><th>Body Weight</th><th>$K$</th></tr>
      <tr><td>50 kg</td><td><strong>0.116</strong></td></tr>
      <tr><td>70 kg</td><td><strong>0.157</strong></td></tr>
    </table>
  </div>

  <div class="formula-box" style="background:#fff0f5;border-color:#e74c3c">
    <div class="label" style="color:#c0392b">E<sub>actual</sub> — แรงดันที่เกิดขึ้นจริงตอน fault (IEEE 80 — Mesh/Step Voltage)</div>
    $$E_{\text{touch (actual)}} = \frac{K_m \cdot K_i \cdot \rho_E \cdot I_G}{L_C} \quad \text{(Mesh Voltage)}$$
    $$E_{\text{step (actual)}} = \frac{K_s \cdot K_i \cdot \rho_E \cdot I_G}{L_C} \quad \text{(Step Voltage)}$$
    <p style="font-size:0.85rem;margin-top:10px">
      $I_G$ = Grid Fault Current (A) &nbsp;|&nbsp; $L_C$ = Total Conductor Length (m)<br>
      $K_m, K_s, K_i$ = Geometric factors (จากรูปกริด)<br>
      <strong>ในข้อสอบ มักจะกำหนด E<sub>actual</sub> มาให้</strong> หรือไม่ต้องคำนวณ แค่หา E<sub>allowable</sub> และเทียบ
    </p>
  </div>

  <div class="formula-box" id="q4-cs">
    <div class="label">Derating Factor $C_s$ (IEEE 80)</div>
    $$C_s = 1 - \frac{1 - \dfrac{\rho_E}{\rho_s}}{1 + 22.22\, h_s}$$
    <p style="font-size:0.85rem;margin-top:10px">
      $\rho_E$ = soil resistivity ($\approx 547 f^{-0.434} \approx 100$ Ω·m ที่ 50 Hz)<br>
      $\rho_s$ = surface material resistivity (Ω·m)<br>
      $h_s$ = ความหนาของวัสดุปูพื้น <strong>(หน่วยเมตร!)</strong>
    </p>
    <div class="warn" style="margin-top:10px">ถ้า<strong>ไม่มีวัสดุปูพื้น</strong>: $C_s = 1.0$ และ $\rho_s = \rho_E$ → ไม่ต้องคำนวณ $C_s$</div>
  </div>

  <h3 id="q4-ex">ตัวอย่าง 3 กรณี (จาก Lecture — 70 kg, $\rho_E = 100$ Ω·m, $t_s = 1.0$ s)</h3>

  <div class="example">
    <div class="ex-title">กรณี ก — ไม่มีวัสดุปูพื้น</div>
    $$C_s = 1.0, \quad \rho_s = \rho_E = 100 \text{ Ω·m}$$
    $$E_{\text{touch}} = (1000 + 1.5 \times 1.0 \times 100)\frac{0.157}{\sqrt{1.0}} = 1150 \times 0.157 = \mathbf{180.6\text{ V}}$$
    $$E_{\text{step}} = (1000 + 6 \times 1.0 \times 100)\frac{0.157}{\sqrt{1.0}} = 1600 \times 0.157 = \mathbf{251.2\text{ V}}$$
  </div>

  <div class="example">
    <div class="ex-title">กรณี ข — หินบดปูพื้น $h_s = 10\text{ cm} = 0.1\text{ m}$, $\rho_s = 3000$ Ω·m</div>
    $$C_s = 1 - \frac{1 - 100/3000}{1 + 22.22 \times 0.1} = 1 - \frac{0.9667}{3.222} = 1 - 0.300 = 0.700$$
    $$E_{\text{touch}} = (1000 + 1.5 \times 0.700 \times 3000)\frac{0.157}{\sqrt{1.0}} = 4150 \times 0.157 = \mathbf{651.6\text{ V}}$$
    $$E_{\text{step}} = (1000 + 6 \times 0.700 \times 3000)\frac{0.157}{\sqrt{1.0}} = 13600 \times 0.157 = \mathbf{2135.2\text{ V}}$$
  </div>

  <div class="example">
    <div class="ex-title">กรณี ค — ยางมะตอยปูพื้น $h_s = 5\text{ cm} = 0.05\text{ m}$, $\rho_s = 10000$ Ω·m</div>
    $$C_s = 1 - \frac{1 - 100/10000}{1 + 22.22 \times 0.05} = 1 - \frac{0.990}{2.111} = 1 - 0.469 = 0.531$$
    $$E_{\text{touch}} = (1000 + 1.5 \times 0.531 \times 10000)\frac{0.157}{\sqrt{1.0}} = 8965 \times 0.157 = \mathbf{1407.5\text{ V}}$$
    $$E_{\text{step}} = (1000 + 6 \times 0.531 \times 10000)\frac{0.157}{\sqrt{1.0}} = 32860 \times 0.157 = \mathbf{5159.0\text{ V}}$$
  </div>

  <h3>ผลสรุปและการตัดสิน Safety</h3>
  <table>
    <tr><th>กรณี</th><th>วัสดุ</th><th>$C_s$</th><th>$E_{\text{touch}}$ (V)</th><th>$E_{\text{step}}$ (V)</th></tr>
    <tr><td>ก</td><td>ไม่มี</td><td>1.000</td><td>180.6</td><td>251.2</td></tr>
    <tr><td>ข</td><td>หินบด 10 cm</td><td>0.700</td><td>651.6</td><td>2135.2</td></tr>
    <tr><td>ค</td><td>ยางมะตอย 5 cm</td><td>0.531</td><td>1407.5</td><td>5159.0</td></tr>
  </table>

  <div class="formula-box">
    <div class="label">การตัดสิน Safety — เปรียบเทียบ E<sub>actual</sub> vs E<sub>allowable</sub></div>
    $$E_{\text{actual}} \le E_{\text{allowable}} \;\Rightarrow\; \checkmark\text{ SAFE}$$
    $$E_{\text{actual}} > E_{\text{allowable}} \;\Rightarrow\; \times\text{ UNSAFE (ต้องปรับปรุง Ground Grid)}$$
  </div>

  <h3>ตัวอย่างการเปรียบเทียบ E<sub>actual</sub> vs E<sub>allowable</sub></h3>

  <div class="example">
    <div class="ex-title">ตัวอย่างสมมติ — สมมติว่าวัดได้ E<sub>actual,touch</sub> = 500 V, E<sub>actual,step</sub> = 1200 V</div>

    <table>
      <tr><th>กรณี</th><th>E<sub>allow,touch</sub></th><th>E<sub>act,touch</sub></th><th>Touch ผล</th><th>E<sub>allow,step</sub></th><th>E<sub>act,step</sub></th><th>Step ผล</th></tr>
      <tr><td>ก (ไม่มีปูพื้น)</td><td>180.6 V</td><td>500 V</td><td style="color:var(--red);font-weight:700">✗ UNSAFE (500 &gt; 180.6)</td><td>251.2 V</td><td>1200 V</td><td style="color:var(--red);font-weight:700">✗ UNSAFE</td></tr>
      <tr><td>ข (หินบด 10 cm)</td><td>651.6 V</td><td>500 V</td><td style="color:var(--green);font-weight:700">✓ SAFE (500 ≤ 651.6)</td><td>2135.2 V</td><td>1200 V</td><td style="color:var(--green);font-weight:700">✓ SAFE</td></tr>
      <tr><td>ค (ยางมะตอย 5 cm)</td><td>1407.5 V</td><td>500 V</td><td style="color:var(--green);font-weight:700">✓ SAFE</td><td>5159.0 V</td><td>1200 V</td><td style="color:var(--green);font-weight:700">✓ SAFE</td></tr>
    </table>

    <div class="note" style="margin-top:14px">
      <strong>ข้อสรุป:</strong> ถ้าสถานีนี้มี E<sub>actual,touch</sub> = 500 V และ E<sub>actual,step</sub> = 1200 V → <strong>ต้องปูหินบดอย่างน้อย 10 cm</strong> (กรณี ข) เพื่อให้ผ่านเกณฑ์ Safety
    </div>
    <div class="warn">
      <strong>สังเกต:</strong> ค่า E<sub>actual</sub> คงที่ (ขึ้นกับ fault current และ grid geometry) แต่ E<sub>allowable</sub> เพิ่มได้ด้วยการปูวัสดุที่มี ρ<sub>s</sub> สูง → ทำให้ผ่านเกณฑ์ง่ายขึ้น
    </div>
  </div>

  <div class="warn"><strong>$h_s$ ต้องเป็นหน่วยเมตรเสมอ</strong> — โจทย์มักให้เป็น cm → ต้องหาร 100 ก่อนแทนสูตร</div>
  <div class="note">$\rho_s$ สูงขึ้น (วัสดุเป็นฉนวนดีขึ้น) → $E_{\text{allowable}}$ สูงขึ้น → ปลอดภัยมากขึ้น</div>

  <div class="exam-answer">
    <h5>ข้อมูลทั่วไป — 70 kg → K = 0.157, ρ<sub>E</sub> = 100 Ω·m, t<sub>s</sub> = 1.0 s</h5>

    <h5>กรณี ก — ไม่มีวัสดุปูพื้น (C<sub>s</sub> = 1, ρ<sub>s</sub> = ρ<sub>E</sub> = 100)</h5>
    <div class="line">E<sub>touch</sub> = (1000 + 1.5·C<sub>s</sub>·ρ<sub>s</sub>)·K/√t<sub>s</sub> = (1000 + 1.5·1·100)·0.157/√1 = <span class="ans">180.6 V</span></div>
    <div class="line">E<sub>step</sub> = (1000 + 6·C<sub>s</sub>·ρ<sub>s</sub>)·K/√t<sub>s</sub> = (1000 + 6·1·100)·0.157/√1 = <span class="ans">251.2 V</span></div>

    <h5>กรณี ข — หินบด h<sub>s</sub> = 0.1 m, ρ<sub>s</sub> = 3000 Ω·m</h5>
    <div class="line">C<sub>s</sub> = 1 − (1 − ρ<sub>E</sub>/ρ<sub>s</sub>)/(1 + 22.22·h<sub>s</sub>) = 1 − (1 − 100/3000)/(1 + 22.22·0.1) = <span class="ans">0.700</span></div>
    <div class="line">E<sub>touch</sub> = (1000 + 1.5·C<sub>s</sub>·ρ<sub>s</sub>)·K/√t<sub>s</sub> = (1000 + 1.5·0.7·3000)·0.157/√1 = <span class="ans">651.6 V</span></div>
    <div class="line">E<sub>step</sub> = (1000 + 6·C<sub>s</sub>·ρ<sub>s</sub>)·K/√t<sub>s</sub> = (1000 + 6·0.7·3000)·0.157/√1 = <span class="ans">2135.2 V</span></div>

    <h5>กรณี ค — ยางมะตอย h<sub>s</sub> = 0.05 m, ρ<sub>s</sub> = 10000 Ω·m</h5>
    <div class="line">C<sub>s</sub> = 1 − (1 − ρ<sub>E</sub>/ρ<sub>s</sub>)/(1 + 22.22·h<sub>s</sub>) = 1 − (1 − 100/10000)/(1 + 22.22·0.05) = <span class="ans">0.531</span></div>
    <div class="line">E<sub>touch</sub> = (1000 + 1.5·C<sub>s</sub>·ρ<sub>s</sub>)·K/√t<sub>s</sub> = (1000 + 1.5·0.531·10000)·0.157/√1 = <span class="ans">1407.5 V</span></div>
    <div class="line">E<sub>step</sub> = (1000 + 6·C<sub>s</sub>·ρ<sub>s</sub>)·K/√t<sub>s</sub> = (1000 + 6·0.531·10000)·0.157/√1 = <span class="ans">5159.0 V</span></div>

    <h5>การตัดสิน Safety — เปรียบเทียบ E<sub>actual</sub> vs E<sub>allowable</sub></h5>
    <div class="line">E<sub>allowable</sub> = E<sub>touch</sub>, E<sub>step</sub> ที่คำนวณจากสูตร IEEE 80 ด้านบน (= ค่าที่คนทนได้)</div>
    <div class="line">E<sub>actual</sub> = แรงดันที่เกิดจริงตอน fault (โจทย์ให้มา หรือคำนวณจาก K<sub>m</sub>·K<sub>i</sub>·ρ<sub>E</sub>·I<sub>G</sub>/L<sub>C</sub>)</div>
    <div class="line">ถ้า E<sub>actual</sub> ≤ E<sub>allowable</sub> → <span class="ans">SAFE ✓</span> &nbsp;|&nbsp; ถ้า E<sub>actual</sub> &gt; E<sub>allowable</sub> → <span class="ans">UNSAFE ✗</span> (ต้องปูวัสดุ ρ<sub>s</sub> สูงขึ้น)</div>

    <h5>ตัวอย่างเปรียบเทียบ (สมมติ E<sub>actual,touch</sub> = 500 V, E<sub>actual,step</sub> = 1200 V)</h5>
    <div class="line">กรณี ก: 500 &gt; 180.6 → <span class="ans">UNSAFE ✗</span> | 1200 &gt; 251.2 → <span class="ans">UNSAFE ✗</span></div>
    <div class="line">กรณี ข: 500 ≤ 651.6 → <span class="ans">SAFE ✓</span> | 1200 ≤ 2135.2 → <span class="ans">SAFE ✓</span></div>
    <div class="line">กรณี ค: 500 ≤ 1407.5 → <span class="ans">SAFE ✓</span> | 1200 ≤ 5159.0 → <span class="ans">SAFE ✓</span></div>
    <div class="line">∴ <strong>ต้องปูหินบดอย่างน้อย 10 cm (กรณี ข)</strong> เพื่อให้ผ่านเกณฑ์ Safety</div>
  </div>
</section>

<!-- ═══════════════════════════════════════════════════ Q5 ═══ -->
<section id="q5">
  <h2><span class="sec-num">5</span> Ground Grid Resistance — Sverak Formula</h2>
  <div class="sec-sub">Ch8 · 5 คะแนน · อ่านรูปกริด + คำนวณ $R_G$</div>

  <h3 id="q5-sverak">Sverak Formula (IEEE 80)</h3>

  <div class="formula-box">
    <div class="label">Sverak — Ground Grid Resistance</div>
    $$\boxed{R_G = \rho_E \left[\frac{1}{L_T} + \frac{1}{\sqrt{20A}}\left(1 + \frac{1}{1 + h\sqrt{20/A}}\right)\right] \quad [\Omega]}$$
  </div>

  <table>
    <tr><th>Symbol</th><th>ความหมาย</th><th>หน่วย</th><th>หมายเหตุ</th></tr>
    <tr><td>$\rho_E$</td><td>Soil Resistivity</td><td>Ω·m</td><td>กำหนดมาให้</td></tr>
    <tr><td>$L_T$</td><td>ความยาวรวมสายดินทั้งหมด</td><td>m</td><td>Grid + Ground Rods</td></tr>
    <tr><td>$A$</td><td>พื้นที่กริด = กว้าง × ยาว</td><td>m²</td><td></td></tr>
    <tr><td>$h$</td><td>ความลึกฝัง (burial depth)</td><td><strong>m</strong></td><td>⚠ แปลง cm→m</td></tr>
  </table>

  <h3>วิธีอ่านรูปกริดเพื่อหา $L_T$</h3>

  <div class="formula-box">
    <div class="label">การนับเส้นจากรูป</div>
    $$L_T^{\text{grid}} = n_h \times W + n_v \times L$$
    $$L_T^{\text{total}} = L_T^{\text{grid}} + N_{\text{rod}} \times L_{\text{rod}}$$
    <p style="font-size:0.85rem;margin-top:8px">
      $n_h$ = จำนวนเส้นแนวนอน, $W$ = ความกว้างกริด (m)<br>
      $n_v$ = จำนวนเส้นแนวตั้ง, $L$ = ความยาวกริด (m)<br>
      ถ้า spacing เท่ากัน: $n = \text{จำนวนช่อง}+1$ (เช่น 10 ช่อง = 11 เส้น)
    </p>
  </div>

  <h3 id="q5-ex">ตัวอย่างจาก Lecture (Slide 61–63)</h3>

  <div class="example">
    <div class="ex-title">โจทย์ — สถานีไฟฟ้า 22/115 kV</div>
    <ul style="margin:8px 0 12px 18px;font-size:0.9rem">
      <li>$\rho_E = 400$ Ω·m</li>
      <li>กริด $70\text{ m} \times 70\text{ m}$ — 11 เส้นแนวนอน, 11 เส้นแนวตั้ง</li>
      <li>Ground Rod 20 แท่ง × ยาว 7.5 m แต่ละแท่ง</li>
      <li>$h = 0.5$ m (ความลึกฝัง)</li>
    </ul>

    <div class="step">
      <div class="step-num">1</div>
      <div class="step-body">
        <strong>คำนวณ $L_T$:</strong>
        $$L_T^{\text{grid}} = 11 \times 70 + 11 \times 70 = 770 + 770 = 1540\text{ m}$$
        $$L_T^{\text{rods}} = 20 \times 7.5 = 150\text{ m}$$
        $$L_T = 1540 + 150 = \mathbf{1690\text{ m}}$$
      </div>
    </div>

    <div class="step">
      <div class="step-num">2</div>
      <div class="step-body">
        <strong>คำนวณ $A$:</strong>
        $$A = 70 \times 70 = 4900\text{ m}^2$$
      </div>
    </div>

    <div class="step">
      <div class="step-num">3</div>
      <div class="step-body">
        <strong>คำนวณแต่ละ Term ในสูตร Sverak:</strong>
        $$\sqrt{20A} = \sqrt{20 \times 4900} = \sqrt{98000} = 313.05$$
        $$\sqrt{\frac{20}{A}} = \sqrt{\frac{20}{4900}} = 0.06389$$
        $$h\sqrt{\frac{20}{A}} = 0.5 \times 0.06389 = 0.03195$$
        $$1 + h\sqrt{\frac{20}{A}} = 1.03195 \;\Rightarrow\; \frac{1}{1.03195} = 0.9691$$
      </div>
    </div>

    <div class="step">
      <div class="step-num">4</div>
      <div class="step-body">
        <strong>แทนสูตร Sverak:</strong>
        $$R_G = 400\left[\frac{1}{1690} + \frac{1}{313.05}\left(1 + 0.9691\right)\right]$$
        $$= 400\left[5.917 \times 10^{-4} + 3.194 \times 10^{-3} \times 1.969\right]$$
        $$= 400 \times \left[5.917 \times 10^{-4} + 6.292 \times 10^{-3}\right]$$
        $$= 400 \times 6.884 \times 10^{-3}$$
        <div style="text-align:center;margin-top:10px">
          <span class="result">$R_G \approx 2.75\text{ Ω}$</span>
        </div>
      </div>
    </div>
  </div>

  <div class="formula-box">
    <div class="label">เกณฑ์ IEEE — ค่า $R_G$ ที่ยอมรับได้</div>
    <p>สถานีขนาดใหญ่ (transmission): $R_G \le 1\text{ Ω}$</p>
    <p>สถานีขนาดเล็ก: $R_G$ อาจอยู่ที่ $1-5\text{ Ω}$</p>
  </div>

  <div class="warn"><strong>$h$ ต้องเป็นเมตร</strong> — ถ้าโจทย์ให้เป็น cm (เช่น 50 cm) ต้องเปลี่ยนเป็น 0.5 m ก่อน</div>
  <div class="warn">นับ Ground Rod รวมใน $L_T$ ด้วย — อย่าลืม</div>
  <div class="note">นับเส้น = นับ conductor ไม่ใช่ช่อง: กริด 10 ช่อง → 11 เส้น</div>

  <div class="exam-answer">
    <h5>ข้อมูลโจทย์</h5>
    <div class="line">ρ<sub>E</sub> = 400 Ω·m | กริด 70×70 m, 11 เส้นแนวนอน + 11 เส้นแนวตั้ง | Rod 20 แท่ง × 7.5 m | h = 0.5 m</div>

    <h5>ขั้นที่ 1 — คำนวณ L<sub>T</sub> (ความยาวรวม)</h5>
    <div class="line">L<sub>grid</sub> = n<sub>h</sub>·W + n<sub>v</sub>·L = 11(70) + 11(70) = <span class="ans">1540 m</span></div>
    <div class="line">L<sub>rod</sub> = N<sub>rod</sub>·L<sub>rod</sub> = 20(7.5) = <span class="ans">150 m</span></div>
    <div class="line">L<sub>T</sub> = L<sub>grid</sub> + L<sub>rod</sub> = 1540 + 150 = <span class="ans">1690 m</span></div>

    <h5>ขั้นที่ 2 — คำนวณ A (พื้นที่กริด)</h5>
    <div class="line">A = W × L = 70 × 70 = <span class="ans">4900 m²</span></div>

    <h5>ขั้นที่ 3 — คำนวณ Term ย่อยในสูตร Sverak</h5>
    <div class="line">√(20A) = √(20·4900) = √98000 = <span class="ans">313.05</span></div>
    <div class="line">√(20/A) = √(20/4900) = <span class="ans">0.06389</span></div>
    <div class="line">1 + h·√(20/A) = 1 + 0.5(0.06389) = 1.03195 ; 1/(1+h√(20/A)) = <span class="ans">0.9691</span></div>

    <h5>ขั้นที่ 4 — แทนสูตร Sverak</h5>
    <div class="line">R<sub>G</sub> = ρ<sub>E</sub>·[1/L<sub>T</sub> + (1/√20A)·(1 + 1/(1+h√(20/A)))]</div>
    <div class="line">&nbsp;&nbsp;= 400·[1/1690 + (1/313.05)·(1 + 0.9691)]</div>
    <div class="line">&nbsp;&nbsp;= 400·[5.917×10⁻⁴ + 3.194×10⁻³(1.969)]</div>
    <div class="line">&nbsp;&nbsp;= 400·[5.917×10⁻⁴ + 6.292×10⁻³] = 400(6.884×10⁻³) = <span class="ans">2.75 Ω</span></div>

    <h5>การตัดสิน</h5>
    <div class="line">เกณฑ์ IEEE: สถานีขนาดเล็ก R<sub>G</sub> ≤ 5 Ω → ค่าที่ได้ <strong>ยอมรับได้ ✓</strong></div>
  </div>
</section>

<!-- ═══════════════════════════════════════════════════ Q6 ═══ -->
<section id="q6">
  <h2><span class="sec-num">6</span> Relay Setting — IDMT Overcurrent</h2>
  <div class="sec-sub">Ch10 · 5 คะแนน · เลือก CTR, Pickup, PSM, TMS, คำนวณ Trip Time</div>

  <h3>สูตร IDMT (IEC 60255)</h3>

  <div class="formula-box">
    <div class="label">4 IDMT Curves</div>
    <table>
      <tr><th>Curve</th><th>ย่อ</th><th>สูตร</th></tr>
      <tr><td>Standard Inverse</td><td><strong>SI</strong></td><td>$T = \text{TMS} \times \dfrac{0.14}{PSM^{0.02}-1}$</td></tr>
      <tr><td>Very Inverse</td><td><strong>VI</strong></td><td>$T = \text{TMS} \times \dfrac{13.5}{PSM-1}$</td></tr>
      <tr><td>Extremely Inverse</td><td><strong>EI</strong></td><td>$T = \text{TMS} \times \dfrac{80}{PSM^2-1}$</td></tr>
      <tr><td>Long-Time Inverse</td><td><strong>LTI</strong></td><td>$T = \text{TMS} \times \dfrac{120}{PSM-1}$</td></tr>
    </table>
    <p style="font-size:0.83rem;margin-top:10px">$PSM = \dfrac{I_{\text{fault, sec}}}{I_p} = \dfrac{I_{\text{fault, primary}} / \text{CTR}}{I_p}$ &nbsp;&nbsp;|&nbsp;&nbsp; TMS ช่วง 0.025 – 1.0</p>
  </div>

  <h3>Standard Values ที่ต้องจำ</h3>

  <div class="two-col">
    <div class="formula-box">
      <div class="label">CTR Standard (A/5A)</div>
      <p style="font-family:monospace;font-size:0.85rem">50, 75, 100, 150, 200, 300, 400, 500, 600, 800</p>
      <p style="font-size:0.82rem;margin-top:6px">เลือกให้ $I_{\text{load,sec}} \le 5$ A → ปัดขึ้น</p>
    </div>
    <div class="formula-box">
      <div class="label">Pickup Tap (% ของ 5A)</div>
      <p style="font-family:monospace;font-size:0.85rem">
        50%  = 2.50 A<br>
        75%  = 3.75 A<br>
        100% = 5.00 A<br>
        125% = 6.25 A<br>
        150% = 7.50 A<br>
        175% = 8.75 A<br>
        200% = 10.0 A
      </p>
    </div>
  </div>

  <h3 id="q6-steps">5 Steps — วิธีทำ</h3>

  <div class="step">
    <div class="step-num">1</div>
    <div class="step-body">
      <strong>คำนวณ $I_{\text{load}}$ (primary)</strong> จาก MVA rating
      $$I_{\text{load}} = \frac{S_{\text{MVA}} \times 10^6}{\sqrt{3} \times V_{\text{kV}} \times 10^3} \quad [\text{A}]$$
    </div>
  </div>

  <div class="step">
    <div class="step-num">2</div>
    <div class="step-body">
      <strong>เลือก CTR</strong>
      $$\text{CTR} = \frac{I_{\text{load}}}{5} \to \text{ปัดขึ้นเป็น Standard Ratio}$$
      $$I_{\text{load,sec}} = \frac{I_{\text{load}}}{\text{CTR}}$$
    </div>
  </div>

  <div class="step">
    <div class="step-num">3</div>
    <div class="step-body">
      <strong>เลือก Pickup $I_p$ (secondary)</strong>
      $$I_p = K \times I_{\text{load,sec}}, \quad K = 1.25 \sim 1.5$$
      เลือก tap ที่ใกล้ที่สุดขึ้นไปจาก Standard Tap
      <div class="note" style="margin-top:8px">ตรวจ Sensitivity: $PSM = I_{\text{fault,sec}} / I_p \ge 2$ (relay ต้องตอบสนอง fault ได้)</div>
    </div>
  </div>

  <div class="step">
    <div class="step-num">4</div>
    <div class="step-body">
      <strong>คำนวณ PSM</strong>
      $$PSM = \frac{I_{\text{fault,sec}}}{I_p} = \frac{I_{\text{fault,primary}} / \text{CTR}}{I_p}$$
    </div>
  </div>

  <div class="step">
    <div class="step-num">5</div>
    <div class="step-body">
      <strong>คำนวณ $T$ หรือหา TMS</strong><br>
      ถ้าโจทย์ให้ TMS มา → แทนสูตร หา $T$ ตรงๆ<br>
      ถ้าโจทย์ให้ $T$ ที่ต้องการ → แก้กลับหา TMS:
      $$\text{TMS} = T \times \frac{PSM-1}{13.5} \quad (\text{VI}), \quad \text{TMS} = T \times \frac{PSM^{0.02}-1}{0.14} \quad (\text{SI})$$
    </div>
  </div>

  <h3 id="q6-ex1">ตัวอย่างที่ 1 — Standard Inverse (SI) จาก Lecture</h3>

  <div class="example">
    <div class="ex-title">Feeder 1: 20 MVA, 115 kV, $I_{\text{fault}} = 2000$ A, SI Curve, TMS = 0.1</div>

    <h4>Step 1: $I_{\text{load}}$</h4>
    $$I_{\text{load}} = \frac{20 \times 10^6}{\sqrt{3} \times 115 \times 10^3} = \frac{20\,000\,000}{199\,186} \approx 100\text{ A}$$

    <h4>Step 2: เลือก CTR</h4>
    <p>โจทย์กำหนด CT = 600/5 → CTR = 120</p>
    $$I_{\text{load,sec}} = \frac{100}{120} \times 5 = 0.833 \times 5/5 \approx 0.83\text{ A (secondary)}$$

    <h4>Step 3: $I_p$</h4>
    $$I_{p,\text{primary}} = 1.25 \times 100 = 125\text{ A}$$

    <h4>Step 4: PSM</h4>
    $$PSM = \frac{I_{\text{fault}}}{I_{p,\text{primary}}} = \frac{2000}{125} = 16$$

    <h4>Step 5: Trip Time (SI)</h4>
    $$PSM^{0.02} = 16^{0.02} = e^{0.02\ln 16} = e^{0.0555} = 1.0570$$
    $$T = 0.1 \times \frac{0.14}{1.0570-1} = \frac{0.014}{0.0570} = \mathbf{0.246\text{ s}} \approx 0.25\text{ s}$$
    <div class="note">ผ่าน: Feeder ตัดที่ $\approx 0.25$ s ซึ่งเป็น fastest zone</div>
  </div>

  <h3 id="q6-ex2">ตัวอย่างที่ 2 — Very Inverse (VI) หา TMS เอง</h3>

  <div class="example">
    <div class="ex-title">$I_{\text{load}} = 200$ A, $I_{\text{fault}} = 2000$ A, VI Curve, ต้องการ $T = 0.4$ s</div>

    <h4>Step 2: เลือก CTR</h4>
    $$\frac{200}{5} = 40 \to \text{เลือก CTR} = \frac{200}{5} = 40$$
    $$I_{\text{load,sec}} = \frac{200}{40} = 5\text{ A}$$

    <h4>Step 3: $I_p$</h4>
    $$I_p = 1.25 \times 5 = 6.25\text{ A} \to \text{เลือก tap }125\% = 6.25\text{ A}$$

    <h4>Step 4: PSM</h4>
    $$I_{\text{fault,sec}} = \frac{2000}{40} = 50\text{ A}$$
    $$PSM = \frac{50}{6.25} = 8.0$$
    $$\text{Check: } \frac{50}{6.25} = 8 \ge 2 \quad\checkmark \text{ (Sensitive)}$$

    <h4>Step 5: หา TMS จาก $T = 0.4$ s (VI)</h4>
    $$T = \text{TMS} \times \frac{13.5}{PSM-1} \;\Rightarrow\; \text{TMS} = T \times \frac{PSM-1}{13.5} = 0.4 \times \frac{7}{13.5} = 0.207$$
    <p>เลือก TMS = 0.2 (ค่าใกล้ที่สุด)</p>
    <h4>ตรวจสอบ</h4>
    $$T = 0.2 \times \frac{13.5}{8-1} = 0.2 \times 1.929 = \mathbf{0.386\text{ s} \approx 0.4\text{ s}} \quad\checkmark$$
  </div>

  <h3 id="q6-coord">Protection Coordination</h3>
  <p>ข้อสอบอาจถาม TMS ของหลาย zone → ใช้หลัก <strong>margin 0.2 s ต่อ zone</strong></p>

  <table>
    <tr><th>Zone</th><th>Relay</th><th>Trip Time (s)</th><th>TMS (ตัวอย่าง)</th><th>หน้าที่</th></tr>
    <tr><td>Feeder (fastest)</td><td>R6, R7</td><td><strong>0.2</strong></td><td>0.10</td><td>ป้องกัน Feeder</td></tr>
    <tr><td>Transformer backup</td><td>R4, R5</td><td><strong>0.4</strong></td><td>0.25</td><td>Backup ถ้า Feeder relay fail</td></tr>
    <tr><td>Incoming backup</td><td>R1</td><td><strong>0.6</strong></td><td>0.45</td><td>System backup สุดท้าย</td></tr>
  </table>

  <div class="formula-box">
    <div class="label">Coordination Chain</div>
    $$\text{Fault} \;\to\; \underbrace{\text{Feeder Relay (0.2s)}}_{\text{trip first}} \;\to\; \underbrace{\text{Transformer Relay (0.4s)}}_{\text{backup}} \;\to\; \underbrace{\text{Incoming Relay (0.6s)}}_{\text{system backup}}$$
  </div>

  <h3>Checklist ข้อสอบ</h3>
  <ul class="checklist">
    <li>คำนวณ $I_{\text{load}}$ จาก $S/(\sqrt{3}V)$ ถูกหน่วย (VA, V)</li>
    <li>เลือก CTR ปัดขึ้นเป็น Standard และ $I_{\text{load,sec}} \le 5$ A</li>
    <li>เลือก $I_p$ tap ที่ใกล้ขึ้นไป (ไม่ต่ำกว่า $1.25 \times I_{\text{load,sec}}$)</li>
    <li>ตรวจ Sensitivity: $PSM \ge 2$ สำหรับ fault current</li>
    <li>จำสูตร SI/VI/EI/LTI ให้ถูกต้อง (ผิด 1 ตัวผลผิดหมด)</li>
    <li>ถ้าโจทย์ให้ $T$ และถามหา TMS → แก้สมการกลับ</li>
    <li>ระบุ TMS ให้อยู่ใน range 0.025–1.0</li>
  </ul>

  <div class="warn"><strong>ผสมสูตร SI กับ VI ไม่ได้</strong> — อ่านโจทย์ให้ดีว่าให้ใช้ curve ไหน (Standard Inverse / Very Inverse / Extremely Inverse)</div>
  <div class="warn"><strong>PSM ต้อง $\ge 2$</strong> — ถ้า PSM ต่ำเกินไปต้องลด $I_p$ ลง (เลือก tap ต่ำกว่า)</div>
  <div class="note">ในข้อสอบถ้าให้ออกแบบทั้งระบบ → ทำ Feeder ก่อน → บวก margin 0.2s → ได้ trip time Transformer และ Incoming</div>

  <div class="exam-answer">
    <h5>(ก) ตัวอย่าง SI Curve — Feeder 20 MVA, 115 kV, CT=600/5, I<sub>fault</sub>=2000 A, TMS=0.1</h5>
    <div class="line">I<sub>load</sub> = S / (√3·V) = (20×10⁶) / (√3 · 115×10³) = <span class="ans">100 A</span></div>
    <div class="line">CTR = (CT primary) / (CT secondary) = 600/5 = <span class="ans">120</span></div>
    <div class="line">I<sub>load,sec</sub> = I<sub>load</sub> / CTR = 100/120 = <span class="ans">0.83 A</span></div>
    <div class="line">I<sub>p,primary</sub> = K · I<sub>load</sub> = 1.25(100) = <span class="ans">125 A</span></div>
    <div class="line">PSM = I<sub>fault</sub> / I<sub>p</sub> = 2000/125 = <span class="ans">16</span></div>
    <div class="line">T = TMS · 0.14/(PSM<sup>0.02</sup>−1) = 0.1 · 0.14/(16<sup>0.02</sup>−1) = 0.1·0.14/0.0570 = <span class="ans">0.246 s ≈ 0.25 s</span></div>

    <h5>(ข) ตัวอย่าง VI Curve — I<sub>load</sub>=200 A, I<sub>fault</sub>=2000 A, ต้องการ T=0.4 s</h5>
    <div class="line">CTR = I<sub>load</sub>/5 = 200/5 = <span class="ans">40</span></div>
    <div class="line">I<sub>load,sec</sub> = I<sub>load</sub>/CTR = 200/40 = <span class="ans">5 A</span></div>
    <div class="line">I<sub>p</sub> = K · I<sub>load,sec</sub> = 1.25(5) = 6.25 A → เลือก tap 125% = <span class="ans">6.25 A</span></div>
    <div class="line">I<sub>fault,sec</sub> = I<sub>fault</sub>/CTR = 2000/40 = <span class="ans">50 A</span></div>
    <div class="line">PSM = I<sub>fault,sec</sub>/I<sub>p</sub> = 50/6.25 = <span class="ans">8.0</span> (≥2 ✓ Sensitive)</div>
    <div class="line">TMS = T·(PSM−1)/13.5 = 0.4·(8−1)/13.5 = <span class="ans">0.207 ≈ 0.2</span></div>
    <div class="line">ตรวจ: T = TMS·13.5/(PSM−1) = 0.2·13.5/(8−1) = 0.2(1.929) = <span class="ans">0.386 s ≈ 0.4 s ✓</span></div>

    <h5>(ค) Protection Coordination — margin Δt = 0.2 s ต่อ zone</h5>
    <div class="line">T<sub>Feeder</sub> = T<sub>min</sub> = <span class="ans">0.2 s</span> (TMS ≈ 0.10)</div>
    <div class="line">T<sub>Transformer</sub> = T<sub>Feeder</sub> + Δt = 0.2 + 0.2 = <span class="ans">0.4 s</span> (TMS ≈ 0.25)</div>
    <div class="line">T<sub>Incoming</sub> = T<sub>Transformer</sub> + Δt = 0.4 + 0.2 = <span class="ans">0.6 s</span> (TMS ≈ 0.45)</div>
    <div class="line"><strong>หลัก:</strong> Fault → Feeder ตัดก่อน (เร็วสุด) → ถ้า fail → Transformer backup → ถ้า fail อีก → Incoming เป็น last resort</div>
  </div>
</section>

<!-- FOOTER -->
<div style="text-align:center;padding:30px 0;color:#aaa;font-size:0.8rem">
  PowerPlant Final — SUT EE · Chinnawat Dumklang · 2026 &nbsp;|&nbsp;
  <span style="color:var(--gold)">สู้ๆ !</span>
</div>

</main>

<script>
// Active nav highlight on scroll
const sections = document.querySelectorAll('section[id]');
const navLinks = document.querySelectorAll('nav a[href^="#"]');
window.addEventListener('scroll', () => {
  let current = '';
  sections.forEach(sec => {
    if (window.scrollY >= sec.offsetTop - 80) current = sec.id;
  });
  navLinks.forEach(a => {
    a.classList.remove('active');
    if (a.getAttribute('href') === '#' + current) a.classList.add('active');
  });
});
</script>
</body>
</html>
